---
sidebar:
  order: 41
  label: "041. 그린 데이터센터 설계 기준 (Green Data Center Design)"
  badge:
    text: "기출 · 70%"
    variant: note
title: "AI 시대 친환경 데이터센터 설계 및 지속가능성 지표 : 그린 데이터센터 (PUE·WUE·CUE·REF & 액침 냉각)"
date: "2026-09-07T14:00:00+09:00"
tags:
  - "notes-evaluation"
weight: 41
extra:
  question_no: "041"
  source_status: "기출"
  source_history: "138회"
  priority: 70
  priority_note: "138회 최근 기출, 그린 데이터센터(Green Data Center) 설계 가이드라인, 4대 핵심 지속가능성 지표(PUE 전력, WUE 수자원, CUE 탄소, REF 신재생에너지 비율), 3대 최적화 계층(IT 원인 통제, 설비 효율 통제, 청정 조달 혁신), 초고밀도 AI 랙(30~100kW) 액체 냉각(Direct-to-Chip & Immersion), 폐열 회수(Waste Heat Reuse) 및 LCA/LCC"
---

## Ⅰ. 개요

<details><summary>용어 설명</summary>

- **PUE**: 총 시설 전력을 IT 장비 전력으로 나눈 전력 효율 지표.
- **WUE**: IT 에너지당 데이터센터의 물 사용량을 나타내는 지표.
- **CUE**: IT 에너지당 온실가스 배출량을 나타내는 지표.
- **REF**: 총 에너지 중 재생에너지 비율을 나타내는 지표.

</details>

- 정의/개념: 전력·물·탄소·재생에너지를 통합 최적화하는 **친환경 데이터센터**
- 배경/필요성: 인공지능(AI) 및 거대언어모델(LLM) 학습에 따른 랙당 전력 밀도가 30kW~100kW 이상으로 급증함에 따라 기존 공랭식 냉각이 물리적 열 방출 한계에 직면하고, 냉각 전력 및 수자원 소비 폭증으로 인해 데이터센터 운영 비용(OPEX) 상승과 글로벌 탄소 배출 규제 제재가 초래되는 구조적 위기가 발생함에 따라, 4대 핵심 지속가능성 지표(PUE, WUE, CUE, REF)를 통합 관리하고 직접 칩 냉각(D2C: Direct-to-Chip) 및 액침 냉각(Immersion Cooling)과 폐열 회수(Waste Heat Reuse)를 결합하는 그린 데이터센터 설계 체계를 도입하여 **초고밀도 AI 컴퓨팅의 무중단 연속 가용성 보증, 에너지 오버헤드 최소화(PUE 1.1 이하) 및 전 생애주기(LCA/LCC) 기반의 탄소 중립 친환경 인프라 확립**을 달성할 필요

#### 한줄 요약
- 그린 데이터센터는 가용성을 유지하며 에너지와 환경 영향을 최소화한다.

## Ⅱ. 특징

<details><summary>용어 설명</summary>

- **D2C(Direct-to-Chip)**: CPU/GPU 등 고발열 반도체 칩 표면에 냉각 플레이트를 밀착시켜 냉각수를 순환시키는 직접 액체 냉각 방식.
- **액침 냉각(Immersion Cooling)**: 서버 전체를 비전도성 절연 유체에 완전히 침전시켜 공랭식 팬 없이 고효율 열교환을 달성하는 기술.
- **폐열 회수(Waste Heat Reuse)**: 전산실 냉각 과정에서 흡수한 고온의 폐열을 인근 지역 난방이나 산업 시설의 열원으로 재활용하는 에너지 순환 기법.

</details>

- 전력 효율을 평가하는 **PUE** 통합 관리
- 수자원 소비를 평가하는 **WUE** 통합 관리
- 탄소 배출을 평가하는 **CUE** 통합 관리
- 재생에너지 비율을 평가하는 **REF** 통합 관리
- IT 부하·시설·조달을 아우르는 **3계층 최적화**
- 고밀도 AI 랙의 **D2C·액침 냉각** 적용
- 지역 에너지로 전환하는 **폐열 회수**

#### 한줄 요약
- 4대 지표, 3계층 최적화, 액체 냉각, 폐열 회수가 핵심이다.

## Ⅲ. 구조 및 구성요소

<details><summary>용어 설명</summary>

- **DVFS(Dynamic Voltage and Frequency Scaling)**: 프로세서의 워크로드 부하량에 따라 전압과 클록 주파수를 동적으로 제어하여 전력 소비를 줄이는 기법.
- **PPA(Power Purchase Agreement)**: 데이터센터 운영사가 재생에너지 발전 사업자로부터 장기 고정 가격으로 청정 전력을 직구매하는 전력구매계약.
- **중수도(Reclaimed Water)**: 하수처리 방류수를 재처리하여 냉각탑 용수 등으로 사용하는 비음용 공업용수.

</details>

```text
[그린 데이터센터 설계 체계]
├── [IT 자원 계층]
│   └── 가상화·DVFS·고효율 서버 (원인 통제)
├── [시설 인프라 계층]
│   └── D2C·액침 냉각·고효율 UPS·폐열 회수
├── [에너지·수자원 조달 계층]
│   └── PPA·신재생에너지(REF)·중수도 재이용
└── [지표 관리 계층]
    └── PUE(전력)·WUE(용수)·CUE(탄소) 통합 감시
```

- 선의 의미: 계층 구조 및 상하위 포함 관계를 나타낸다.

| 구성요소 | 책임 |
|:---|:---|
| **IT 자원 계층** | 연산량과 유휴 전력의 원인 통제 |
| **시설 인프라 계층** | 냉각·전력 변환 손실 최소화 |
| **에너지·수자원 조달** | 저탄소 전력과 재이용수 확보 |
| **지표 관리** | PUE·WUE·CUE·REF 동시 감시 |

#### 한줄 요약
- 시설 계층의 냉각·전력 효율화는 IT 계층이 만들어 낸 부하를 전제로 하므로 유휴 서버를 그대로 둔 채 냉각만 개선하면 없어도 될 열을 비싸게 식히는 셈이 되고, 지표 관리 계층은 전력·용수·탄소를 함께 봐 한 지표만 좋아지는 개선을 걸러 낸다.

## Ⅳ. 흐름도

<details><summary>용어 설명</summary>

- **LCA(Life Cycle Assessment)**: 자원 채굴, 부품 제조, 운송, 운영, 폐기까지 전 과정에서 발생하는 환경 영향을 정량화하는 전과정 평가.
- **LCC(Life Cycle Cost)**: 초기 설비 구축비(CAPEX)와 운영 기간의 전력·유지보수비(OPEX)를 합산한 총 소유 수명주기 비용.

</details>

```text
[사업·입지 조건]
     │
     │ 1. 부하·환경 기준선 산정
     ▼
[설계 조직]
     │ 2. IT·냉각·전력·용수 통합 설계
     │ 3. LCA·LCC 타당성 평가
     │ 4. 부하 시운전과 지표 실측
     │ 5. 가용성·환경 목표 판정
     ▼
[운영·인증 조직]
     │
     └──────── 인증·운영 결과 반환
```

**동작 원리**

1. **부하·환경 기준선 산정**: 랙 밀도와 기후·전력·용수 조건 분석
2. **IT·냉각·전력·용수 통합 설계**: 계층별 효율 대안과 이중화 결정
3. **LCA·LCC 타당성 평가**: 전 과정 환경 영향과 총비용 검증
4. **부하 시운전과 지표 실측**: 최대 부하에서 4대 지표 측정
5. **가용성·환경 목표 판정**: 가용성 하한과 환경 목표 동시 확인

#### 한줄 요약
- 기준선 산정과 LCA·LCC 평가는 도면 위에서 대안을 무를 수 있는 단계지만 지표 실측은 이미 지어진 설비에서 이루어지므로, 앞단에서 놓친 냉각·전력 선택은 실측에서 드러나도 개조 공사로만 되돌릴 수 있다.

## Ⅴ. 종류 및 비교

<details><summary>용어 설명</summary>

- **절연액(Dielectric Fluid)**: 전기가 통하지 않아 전자 기판에 직접 접촉해도 누전이나 부식을 일으키지 않는 특수 냉각 유체.
- **매니폴드(Manifold)**: 랙 내부의 여러 서버와 냉각 블록으로 냉매를 균등하게 공급하고 회수하는 분배 배관 장치.

</details>

| 비교 항목 | 공랭식 | D2C 액체 냉각 | 액침 냉각 |
|:---|:---|:---|:---|
| 열 전달 매체 | 공기 | 냉각판의 액체 | 절연액 |
| 랙 전력 밀도 | **저밀도 랙** | **고밀도 AI 랙** | **초고밀도 랙** |
| 에너지 효율 | 팬·칠러 손실 큼 | 칩 열 직접 제거 | 팬 제거와 열 회수 유리 |
| 구축 난도 | 기존 표준 활용 | 매니폴드·누수 관리 | 전용 탱크·유체 관리 |
| 적용 판단 | 일반 워크로드 | 고발열 GPU 중심 | 최고 밀도와 효율 우선 |

#### 한줄 요약
- 랙 밀도와 운영 역량에 따라 공랭식, D2C, 액침 냉각을 선택한다.

## Ⅵ. 실무 고려사항 및 대책

<details><summary>용어 설명</summary>

- **ESS(Energy Storage System)**: 재생에너지의 간헐적 발전을 보완하고 피크 부하를 감당하기 위해 전력을 저장하는 대용량 배터리 시스템.
- **CFE(Carbon-Free Energy)**: 24시간 365일 연중무휴로 온실가스 배출 없이 공급되는 무탄소 청정 에너지.
- **내재 탄소(Embodied Carbon)**: 데이터센터 건물의 건축 자재 생산 및 IT 하드웨어 제조 과정에서 이미 발생한 고정 탄소 배출량.

</details>

| 문제 | 대책 | 효과 |
|:---|:---|:---|
| 고밀도 GPU의 핫스팟과 스로틀링 | 열 밀도에 맞춘 **D2C·액침 냉각** | **열 병목** 제거 |
| PUE 개선 과정의 물 소비 증가 | PUE·WUE의 **동시 최적화** | **지표 균형** 확보 |
| 효율 개선을 위한 이중화 축소 | 가용성의 **최소 설계 기준** 유지 | **무중단 보증** 유지 |
| 재생에너지의 간헐성과 출력 변동 | PPA·ESS 기반 **전력 조달 다변화** | **공급 안정성** 확보 |
| 운영 탄소만 평가하는 그린워싱 | 내재 탄소를 포함한 **LCA** 적용 | **전과정 투명성** 확보 |

#### 한줄 요약
- 열, 물, 가용성, 전력 변동, 전 과정 탄소를 함께 통제한다.

## Ⅶ. 결론

<details><summary>용어 설명</summary>

- **그린 데이터센터(Green Data Center)**: 전력, 수자원, 온실가스 배출을 최소화하고 재생에너지를 적극 도입하는 친환경 컴퓨팅 시설.
- **PPA(Power Purchase Agreement)**: 기업이 청정 에너지 발전원으로부터 장기 고정 가격으로 전력을 직접 구매하는 제도.
- **24/7 CFE(Carbon-Free Energy)**: 데이터센터가 소비하는 모든 전력을 연중 매 시간 단위로 무탄소 전력과 100% 매칭하는 차세대 기후 목표.

</details>

- AI 고발열 컴퓨팅 환경에서 전력, 수자원, 탄소, 재생에너지를 종합 최적화하여 인프라의 연속 가용성과 글로벌 ESG 규제 준수를 동시에 실현하는 **AI 시대 친환경 데이터센터 설계 및 지속가능성 지표(Green Data Center Design / PUE·WUE·CUE·REF & Immersion Cooling)의 핵심 미래 표준**으로 확고히 자리 잡았으며, 데이터센터 폐열을 지역 난방으로 공급하는 에너지 순환 경제 및 자율형 스마트 DCIM(AI Ops)으로 발전하는 가운데, 실무 그린 데이터센터 구축 시에는 **초고밀도 랙(>40kW)을 위한 액체 냉각(D2C/액침)의 단계적 도입, PUE 감축에 따른 용수 낭비를 억제하기 위한 PUE-WUE 상충관계 동시 절충, 전력구매계약(PPA) 및 ESS 연계를 통한 24/7 무탄소 에너지(CFE) 조달 체계 구축**을 결합하여 지속가능한 AI 인프라를 체계적으로 완성해야 한다.

#### 한줄 요약
- 4대 지표 통합 관리와 액체 냉각 및 청정 조달을 통해 AI 시대의 지속가능한 그린 데이터센터를 완성한다.
